本文为校园供配电与照明设施的现场处置口径，适用于教学楼、宿舍、实验楼与公共区域的配电箱、开关器件、插座、供电回路及各类照明灯具。文中术语与全文其他分册保持一致，凡涉及带电作业均以安全规程（如 GB/T 13869 等所确立的通用原则）为准，此处仅作现场作业口径转述，不引用其条文原文。

第1章 适用范围与共用术语

1.1 覆盖区域

本分册覆盖校园建筑内末端配电与照明设施，自楼层配电箱出线回路起，至插座、灯具及其附件止。属于供电企业产权范围的高压侧设备、变电所主设备不在本分册处置范围，发现异常应立即上报并保持安全距离。

1.2 共用术语

配电箱指楼栋或楼层内用于分配电能并具备保护功能的箱体；空开即低压断路器的通称，具备过载与短路保护功能；剩余电流动作保护器俗称漏电保护器，用于人身触电防护。照明灯具包含普通灯具、应急照明灯具与疏散指示标志灯。供电回路指自配电箱出线端子至末端用电设备的完整电气通路。

一、配电箱与空开的日常检查

1. 箱体应保持关闭且门锁完好，箱前 0.8 米范围内不得堆放物品，不得作为临时储物点。
2. 每月巡检一次，重点观察端子有无变色、焦痕、异味，导线绝缘层有无发热软化迹象。
3. 每季度对剩余电流动作保护器做一次不带电的试跳试验，确认动作可靠并记录时间。
4. 每年测量一次回路绝缘电阻，相间及相对地绝缘电阻不低于 0.5MΩ；低于该值需分路查线。
5. 发现端子松动应断电后按力矩紧固，禁止在带电状态下直接触碰母排与端子。

二、空开跳闸后的复位流程

1. 先确认跳闸空开所带分路范围，逐一断开该分路上的用电设备。
2. 观察断路器手柄位置，只有处于完全断开状态方可复位；不得用手按住手柄强制合闸。
3. 合闸一次仍立即跳闸的，属短路或绝缘损坏特征，应停止送电并转电气专业检修。
4. 合闸成功但负载恢复后再次跳闸，属过载特征，需登记该回路实际负载并核定容量。
5. 所有复位操作须在工单中记录跳闸频次与负载情况，便于回溯同类问题。

三、插座与回路失电的排查

插座外观完好而负载无响应的情形，多半是供电回路失电或导线开路，现场处置口径统一记为供电回路失电与回路开路故障。排查顺序如下：先用验电器确认插孔是否带电，再断开该回路电源，拆开面板检查端子压接是否牢固、导线是否氧化发黑，随后测量回路通断与对地绝缘。属端子压接不良的重新剥线压接；属导线开路的需明确断点位置后更换整段导线。处置完成后应做极性与接地检测，确认插座接线符合左零右火上接地的要求。

插座出现过热、变形、烧蚀痕迹时，一律先断电并停止使用，不得以临时插排串接方式续用。

1.1 照明亮度不稳定与频闪

灯具出现亮度不稳、周期性闪烁、启动延迟或光色偏移等现象，属亮度不稳定、驱动电源老化、灯珠光衰等故障特征。排查时应先核对灯具额定电压与回路电压是否匹配，再检查接线端子是否松动、驱动电源是否有鼓包与异味。属驱动电源失效的整只更换驱动模块；属灯珠光衰的按同规格整灯更换，不建议在教室内混装不同色温灯具。

（1）更换灯具前须断开该回路电源并挂牌明示，登高作业需使用稳固梯具并有人监护。
（2）更换后测量灯具外壳接地连续性，金属外壳灯具必须可靠接地。
（3）同一空间内灯具型号、色温应保持一致，避免出现明暗与色差。

四、应急照明与疏散指示的检查

应急照明灯具与疏散指示标志灯应每季度做一次功能检查，每学期做一次放电试验。功能检查内容包括：断开主电源后 5 秒内应自动切换至蓄电池供电，持续放电时间不少于 90 分钟，充电指示灯显示正常。蓄电池组容量衰减、切换失灵、指示方向错误均须立即更换或校正。

疏散指示标志灯被展板、绿植或广告遮挡的，应清除遮挡物；标志灯固定松动脱落的，应重新固定并核对其指向与疏散通道实际方向一致。

补充说明：临时用电须经审批后由持证人员敷设，线路应架空或穿管保护，不得使用破损电缆，不得随意拉接跨楼栋临时线路。临时用电回路应单独设置剩余电流动作保护装置，并每天检查一次线路与保护装置状态。
