本分册规定校园空调、暖通与通风设施的现场处置口径，适用于教学楼、宿舍、图书馆与办公区域的分体式空调、风机盘管、新风与排风系统以及冬季供暖设施。相关安全要求参照现行安全与节能标准的通用原则，正文为本单位现场作业表述，不摘录标准原文。

第1章 适用范围与共用术语

一、覆盖对象

包括分体式空调室内外机组、多联机室内机、风机盘管及其水系统末端、新风机组、排风机与风道末端，以及散热器与供暖管路的末端部件。

1.1 共用术语

滤网指空调回风口处的可拆洗过滤部件；换热器指蒸发器与冷凝器的翅片盘管总称；凝结水指蒸发器表面析出并经接水盘排出的冷凝水；冷媒指制冷剂工质。制冷效果衰减指设定温度与室内实际温度长期偏离、出风温度偏高。风机盘管指以水为介质的末端换热装置。本分册统一使用「制冷效果衰减」「出风温度」「凝结水」「滤网」「换热器」等术语表述。

1.2 分体式空调制冷效果衰减的排查

室内温度下降缓慢、出风温度偏高、外机长时间不停机，属制冷效果衰减的典型表现，常见原因为滤网积尘、换热器脏堵、冷媒不足或压缩机效率下降。排查顺序：

1. 读取设定模式与温度，确认室外机运行状态与风量档位，记录回风温度与出风温度差值。
2. 检查回风口与出风口有无遮挡，柜机与挂机进风侧应与墙面保持不小于 15 厘米间距。
3. 拆洗滤网与面板，检查蒸发器翅片是否脏堵、有无倒伏。
4. 差值明显偏小的，检查室外机冷凝器脏堵程度与风扇转速，先清洗再判定是否需要补充冷媒。
5. 经清洗后仍无改善的，检测系统压力与运行电流，判定是否属压缩机效率下降或管路泄漏，转专业维修。

（1）清洗作业前必须断开空调专用电源，不得只按遥控器待机。
（2）滤网应每两周清洗一次，灰尘较多区域每周一次。
（3）清洗后须待滤网与翅片干燥后再通电试运行。

1.3 凝结水排放异常与室内除湿

出风口滴水、室内湿度偏高、墙面或吊顶出现水迹，属凝结水排放异常的特征，多为排水管坡度不足、排水管生物膜堵塞或接水盘积尘所致。处置要点：

（1）检查接水盘有无积水与污物，确认排水管与接水盘接口方向正确、坡度连续向下。
（2）排水管堵塞的用清水加压冲洗，或用软轴疏通后确认排水通畅；禁止用金属硬物捅刺管道。
（3）排水管外露段应加保温层，防止管壁结露后滴落；穿墙位置应有保护套管。
（4）处理完毕后连续运行 30 分钟，观察有无再次滴落并清理现场水迹。

2.1 滤网与换热器的清洗规范

空调整机每学期清洗一次滤网，每年至少一次深度清洗换热器与出风风道，餐饮与粉尘环境应缩短清洗周期。清洗方法：滤网用中性清洗剂浸泡后以清水冲净，阴干后复装；换热器使用专用翅片清洁剂与低压水枪顺翅片方向冲洗，禁止高压直冲电机与电气控制盒。清洗后须检查翅片是否倒伏、冷凝水是否顺畅排出、风量是否恢复正常。

清洗完成后应做试运行，记录进出风温度差值与运行电流，作为后续对比的基线数据。滤网破损、变形或缺失的应整只更换，不得长期空置运行。

二、风机盘管与新风的运行检查

风机盘管常见异常为出风温度不达标、盘管异味、凝结水外溢与噪声增大。检查内容包括盘管翅片清洁度、电动二通阀开闭状态、凝结水盘排水是否通畅、滤网与出风口是否积尘、三速开关与温控器功能是否正常。

（1）新风机组应每季度清洗一次初效滤网，每年至少检查一次中效滤网压差。
（2）新风量不足的应检查新风阀开度与风机转速，确认取风口未堵塞。
（3）新风与排风机长期停用的，重新启用前须清洗风道末端并进行不少于 30 分钟的通风换气。

三、出风异味与风道卫生

空调与通风系统出风带有霉味、酸味或粉尘气味，即出风异味，多与过滤网积尘受潮、盘管表面滋生微生物、接水盘积水或风道末端积尘有关。处置步骤如下：拆卸并清洗过滤网与面板，清洗盘管与接水盘，疏通凝结水管并排空积水；检查风道末端与散流器积尘情况，必要时安排风道清洗；处置后连续运行并复测出风质量，仍有异味的应排查风道内是否有异物与死水段。

异味问题不得以喷洒香氛或除味剂方式掩盖，须彻底清除积尘与积水来源。同一房间反复出现异味的，应检查接水盘坡度与排水是否长期不畅。

四、异常噪声与振动

异常噪声与振动主要来源为风机轴承磨损、扇叶变形或异物碰擦、室外机地脚螺栓松动、管路与墙体共振以及压缩机运行异常。处置原则：先紧固后更换，先隔振后调速。地脚螺栓与支架紧固后仍有明显振动的，应加装减振垫或更换支架；扇叶破损、轴承异响的更换相应部件；压缩机本体异响应及时停机并转专业处置，不得带故障继续运行。

五、冷媒管理与维修注意事项

涉及冷媒补充与管路维修的作业须由具备相应资质的人员实施。作业前应确认系统是否存在泄漏点，检漏合格后方可补充；补充量按铭牌标定值控制，禁止超量充注。维修过程中须使用回收装置收集冷媒，不得直接向大气排放。系统抽真空时间与压力保持时间应记录在工单中，试运行后核对进出风温度与运行压力是否恢复正常。

六、冬季供暖不足的排查

冬季供暖不足表现为室温低于设定值、散热器温度不均或上部热下部凉。排查顺序：先排气，确认散热器排气阀无积气；再核对供回水温差与流量，检查阀门开度与管路是否堵塞；随后检查外窗密封与遮挡情况，避免大量冷风渗透影响体感温度。供暖季开始前应完成一次系统冲洗与排气，运行期间每周巡检一次末端温度与阀门状态。
